# PLC 故障代码对照表

文档编号：MFG-PLC-2026-C
适用系统：西门子 S7-1200 系列，产线主控柜 PLC-01 / PLC-02
版本：V1.4

## 1. 使用说明

1.1 触摸屏出现代码时，先在 HMI 报警页面记录"代码 + 发生时间 + 工位号"。

1.2 按下本表处理；表中标注"需工程师"的项目，操作工不得自行处置，须走报修流程。

1.3 复位按钮只能处理"已消除故障源"的报警，禁止连续盲目复位。

## 2. 通信类故障

### 2.1 E-101 PROFINET 通信中断

含义：主站与从站心跳丢失超过 3 个周期。

处理：
1. 检查网线水晶头是否松动，网口指示灯应常亮；
2. 检查交换机供电，24V 电源电压应在 23.5～24.5 V；
3. 检查是否新接入设备导致 IP 冲突；
4. 通信恢复后观察 5 分钟，若反复中断需测量屏蔽层接地电阻（应小于 4 Ω）。

### 2.2 E-108 HMI 与 PLC 通讯超时

含义：触摸屏读取 PLC 数据超时 3 次。

处理：重启 HMI 电源（10 秒后再上电）；仍失败则检查 RS485 终端电阻是否 120 Ω。

## 3. 机械与安全类故障

### 3.1 E-201 安全门联锁断开

含义：安全门被打开或联锁开关失效。

处理：
1. 确认安全门已完全关闭，门锁舌插入到位；
2. 检查联锁开关接线，禁止短接；
3. 更换联锁开关后必须做 3 次开门测试，确认主机立即停止。

### 3.2 E-206 急停按钮被按下

含义：任一急停按钮处于按下状态。

处理：
1. 沿产线逐个确认急停按钮（共 6 处：主控柜、上料位、取件位、包装位、两侧安全通道）；
2. 顺时针旋转释放后复位 PLC；
3. 复位后必须先空载运行一个循环，确认无异常再投料。

## 4. 驱动与伺服类故障

### 4.1 E-301 伺服驱动器过载

含义：驱动器输出电流超过额定值 150%，持续 3 秒。

处理：
1. 检查机械是否卡滞，手动盘车确认负载；
2. 检查伺服电机散热风扇与风道；
3. 查看驱动器参数 P0290 是否被误改（默认 120%）；
4. 同一轴 24 小时内出现 3 次过载，需工程师检查导轨平行度。

### 4.2 E-305 编码器信号丢失

含义：编码器 A/B 相断线或干扰。

处理：检查编码器电缆屏蔽层单端接地；更换电缆时必须使用双绞屏蔽线，走向与动力线间距大于 20 cm。

### 4.3 E-310 液压油温过高

含义：油温超过 55 ℃。

处理：检查油冷却器水温与流量，清洗水垢；油温高于 60 ℃ 时强制停机，避免液压油劣化。

## 5. 工艺参数类报警

### 5.1 E-401 压力超上限

含义：系统压力超过设定上限 10%。

处理：检查比例阀输出、压力传感器零点漂移；传感器需每 12 个月校准一次。

### 5.2 E-402 温度传感器断线

含义：热电偶回路开路。

处理：测量热电偶电阻（K 型常温约 10 Ω）；断线更换后重新做温度校验，偏差需小于 ±3 ℃。

## 6. 报警分级与响应时限

| 等级 | 示例代码 | 处理时限 | 责任人 |
|---|---|---|---|
| 紧急 | E-206、E-201 | 立即 | 当班操作工 |
| 重要 | E-101、E-301 | 30 分钟内 | 设备员 |
| 一般 | E-401、E-402 | 当班内 | 设备员 |
| 提示 | E-108 | 24 小时内 | 电气工程师 |

## 7. 记录要求

7.1 所有报警必须录入 MES 报警台账，包含代码、时间、工位、处理人与处理结果。

7.2 同一代码每周出现 3 次以上，由设备部组织专项分析，形成《重复故障分析报告》。
